## README

The documentation that is needed for the construction of the PI Ventilator.

Currently only the mechnical part of the machine is put as open-source.

**3dmodel:**  
Full model of the PI Ventilator

**BOM folder:**
Contains the preliminary bill of materials

**drawings:**  
Technical drawings of the PI Ventilator  

**research folder:**  
Experimental evaluation of the PI Ventilator

**Manuals:**
Contains the manuals of the device, at this moment this contains only the mechanical assembly manual

## Change Log
### Last update: 21-05-2020
In this change log changed and added files will be documented.

This will only state changes of importance for the device workings and research not pictures or updated readme files.

Changes are sorted by date, it will state which change, whether it is a revision and the relevant files or folder.


| Date of Change          | Change        | Revision note  |Folder  |
| ----------|---------------| ---------------|-------------|
|**_2020-07-10_**| Updated BOM to V1.5 | Updated BOM to newest version |[src/BOM](../src/BOM)
|**_2020-07-10_**| Added V1.4 & V1.5 | Added PCB's and Mounting for them <br> Added extra checkvalve in bellow for less force on motor <br> Changed Display and buttons|[src/3dmodel](../src/3dmodel)
|**_2020-05-30_**|Added User Manual V1.3|New|[src/manuals](../src/manuals)
|**_2020-05-21_**|Updated SW pack and go V1.3|All parts drawings with revision number 2. This is also added in pdf/step/dxf name. <br>These parts are:<br>- PI.01.07.00.01 Motor structure, Added note on motor mounting hole size <br>- PI.02.01.00.03 BellowCam, changed shape and key position<br>- PI.03.02.02.01 Weight slider, changed hole locations for guide bearings<br>- PI.03.02.02.04 WeightBlock, changed amount <br>- PI.03.02.02.06 Extra Weight, changed amount<br>- PI.04.01.02.03 FollowerBus, Changed design now guides axle of roller instead of roller itself.<br>- PI.04.02.00.01 ValveStructure, added extra support for humidity sensor<br>- PI.10.01.00.04 UI Plate, enlarged holes for better button presses<br>- PI.10.02.00.01 Front Housing plate, changed holes for humidity tubes<br>- PI.10.02.00.03 FrontSensorAssemblyCover, Doubled width, for humidity sensor<br>- PI.21.03.01.11 Frontbracket, Doubled amount, for humidity sensor<br>- PI.21.03.01.12 Rearbracket, doubled amount, for humidity sensor|[src/3dmodel](../src/3dmodel/Project_Inspiration_V1.3_PackAndGo.zip)
| |Updated technical drawings of mechanical design V1.3| See above|[src/drawings](../src/drawings)|
| |Updated mechanical 3d model V1.3| See above|[src/3dmodel](../src/3dmodel/Project_Inspiration_V1.3.STEP)|
| **_2020-05-18_**|Added Assembly Manual V1.3 and drawings|New|[src/manuals](../src/manuals)
| **_2020-05-06_**|Added preliminary FMEA|New|[src/research](../src/research) 
| **_2020-05-01_**|Added preliminary BOM|New|[src/BOM](../src/BOM)|
| |Added motor spec summary|New|[src/research](../src/research/Summary_Motor_Specs.pdf)|
|**_2020-04-29_**|Updated SW pack and go V1.2|- Added hardness drawings cams    <br>- Changed M6x30 to M6x40 bolt length in PI_03Bellow_02Lever_02Weight assembly  <br>- Changed tapped thread from M4 to M6 in PI_03Bellow_02Lever_02Weight_05Pin |[src/3dmodel](../src/3dmodel/Project_Inspiration_V1.2_PackAndGo.zip)|
||Updated technical drawings of mechanical design v1.1|See above|[src/drawings](../src/drawings)|
| |Updated mechanical model to V1.2|See above|[src/3dmodel](../src/3dmodel/Project_Inspiration_V1.2.STEP)
| **_2020-04-28_**|Updated device evaluation to v1.6|Extended|[src/research](../src/research/device_evaluation.pdf)|
||Added SW pack and go V1.1|New |[src/3dmodel](../src/3dmodel/Project_Inspiration_V1.1_PackAndGo.zip)|
||Added technical drawings of mechanical design v1.1|New|[src/drawings](../src/3dmodel/drawings)|
| |Updated mechanical model to V1.1|**Important** Changes made to parts|[src/3dmodel](../src/3dmodel/Project_Inspiration_V1.1.STEP)
| **_24-04-2020_**|Added 3d model V1.0 of mechanical design|New|[src/3dmodel](../src/3dmodel/Project_Inspiration_V1.STEP)|
||Added device evalution report |New  |[src/research](../src/research/device_evaluation.pdf)|
